<h2>BOILER INSTALLATION PERMIT AND PIPING DESIGN REGISTRATION REQUIREMENTS</h2>
<ol>
	<li>No boiler installation permits are required for:
		<ol>
			<li>Any pressure vessel</li>
			<li>Power plant with a boiler or assembly of boilers which has a total heating surface area of 2 m&sup2;  or less</li>
			<li>Any heating or low pressure thermal fluid plant with a boiler or assembly of boilers which has a total heating surface area of 3 m&sup2; or less</li>
			<li>A heating plant that has no valves or other obstruction to prevent circulation of fluid between the boiler and an expansion tank that is fully vented to the atmosphere </li>
			<li>A heating plant with a boiler or assembly of boilers other than plants with toxic or flammable contents that are located in a building that contains only 4 or fewer self-contained residential units</li>
			<li>Any potable water heater with a heat input of 120 kW (400,000 Btu/hr.) or less</li>
		</ol>
	</li>
	<li>Boiler installation permits are required when any of the limits listed below are exceeded:
		<ol>
			<li>Power plant with a boiler or assembly of boilers which has a total heating surface area more than 2 m&sup2;</li>
			<li>Any heating or low pressure thermal fluid plant with a boiler or assembly of boilers which has a total heating surface area more than 3 m&sup2;</li>
			<li>Any power plant, heating or low pressure thermal plant, or potable hot water boiler located in a building that contains more than 4 self -contained residential units</li>
			<li>Any potable water heater with a heat input more than 120 kW (400,000 Btu/hr.)</li>
		</ol>
	</li>
	<li>Boiler installation permits Terms & Conditions:
		<ol>
			<li>All installations must be performed by a Licensed Boiler Contractor</li>
			<li>Contractor is to notify the area Boiler Safety Officer prior to commencement of any regulated work</li>
			<li>Contractor, when ready for inspection, is to submit to BCSA form FRM-1149-00 (2013-04-15 "Boiler, Pressure Vessel and Refrigeration Inspection Declaration" / http://www.safetyauthority.ca/sites/default/files/boiler_and_refrigeration_inspection_declaration_frm-1149.pdf</li>
		</ol>
	</li>
	<li>Piping design registration are required for:
		<ol>
			<li>Any Power Plant with a boiler or assembly of boilers which has a total heating surface area more than 2 m&sup2; and piping system greater than NPS 3</li>
			<li>Permits for boiler plants which require piping design registration are issued at the BC Safety Authority Head office only</li>
			<li>Permits for boiler plant installations which do not require piping design registration may be issued at any BC Safety Authority regional office http://www.safetyauthority.ca/contact/offices-across-bc</li>
		</ol>
	</li>
</ol>
<br />

Definitions (as described in the Safety Standards Act & Regulations):
<ul>
	<li>Power Plant: High pressure steam plant or high pressure thermal fluid plant or a high temperature high pressure fluid plant.</li>
	<li>High pressure Thermal Fluid Plant: All thermal fluid plants except low pressure thermal fluid plant.</li>
	<li>High Temperature High Pressure Fluid Plant: In which liquid is heated to a temperature greater than 121°C (250°F); or liquid is contained at a pressure greater than 1 103 kPa (160 Psig).</li>
	<li>Low Temperature Low Pressure Fluid Plant: In which liquid is heated at a working pressure of 206 kPa (30 Psig) or less and a temperature of 98.9°C (210°F) or less.</li>
	<li>Heating Plant:
		<ol>
			<li>a boiler in which steam or other vapour may be generated at a pressure not exceeding 103 kPa (15 Psig), or</li>
			<li>a boiler, other than a low-temperature, low-pressure boiler, in which water or an aqueous solution may be heated to a pressure not exceeding 1 103 kPa (160 Psig) or a temperature not exceeding 121°C (250°F)</li>
		</ol>
	</li>
	<li>Water Heater: Potable hot water at pressures not exceeding 1103 kPa (160 Psig) or temperature not exceeding 98.9°C (210°F)</li>
	<li>High Pressure Steam: Steam pressure greater than 103 kPa (15 Psig)</li>
	<li>Low Pressure Steam: Steam pressure not more than 103 kPa (15 psig)</li>
</ul>